<!DOCTYPE HTML>

<html>
  <head>
    <meta http-equiv="Content-Type" content="text/html; charset=UTF-8">

    <link rel="stylesheet" type="text/css" href="../../../ifc-styles.css">

    <link rel="stylesheet" type="text/css" href="../../../details-shim.css">
    <script type="text/javascript" src="../../../details-shim.js"></script>
    <title>Pset_CableSegmentOccurrence</title>

    <style type="text/css">
      body { counter-reset: index1 7 index2 4 index3 4 index4 17 index5 0; }
    </style>
  </head>

  <body>

<p>Draft: Update of the IFC 2x3 based FM Handover View to IFC4 Add 2</p>

<script type="text/javascript">
<!--
    parent.index.location.replace("../../toc-7.htm#7.4.4.18");
//-->
</script>

<h4 class="std">7.4.4.18 Pset_CableSegmentOccurrence</h4>
<p><span class="self-ref">PSET_OCCURRENCEDRIVEN</span>
/
<a href="../../ifcelectricaldomain/lexical/ifccablesegment.htm">IfcCableSegment</a>
</p><p><b><u>Properties</u></b></p>

<table class="gridtable">
<tr><th>Name</th><th>Type</th><th>Description</th></tr>
<tr><td>DesignAmbientTemperature</td><td>
<span class="self-ref">P_BOUNDEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcthermodynamictemperaturemeasure.htm">IfcThermodynamicTemperatureMeasure</a>
</td><td>
The highest and lowest local ambient temperature likely to be encountered.
</td></tr>
<tr><td>UserCorrectionFactor</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcreal.htm">IfcReal</a>
</td><td>
An arbitrary correction factor that may be applied by the user.
</td></tr>
<tr><td>NumberOfParallelCircuits</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcinteger.htm">IfcInteger</a>
</td><td>
Number of parallel circuits.
</td></tr>
<tr><td>InstallationMethod</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
</td><td>
Method of installation of cable/conductor. Installation methods are typically defined by reference in standards such as IEC 60364-5-52, table 52A-1 or BS7671 Appendix 4 Table 4A1 etc. Selection of the value to be used should be determined from such a standard according to local usage.
</td></tr>
<tr><td>InstallationMethodFlagEnum</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../ifcelectricaldomain/pset/penum_installationmethodflagenum.htm">PEnum_InstallationMethodFlagEnum</a></td><td>
Special installation conditions relating to particular types of installation based on IEC60364-5-52:2001 reference installation methods C and D.
</td></tr>
<tr><td>DistanceBetweenParallelCircuits</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclengthmeasure.htm">IfcLengthMeasure</a>
</td><td>
Distance measured between parallel circuits.
</td></tr>
<tr><td>SoilConductivity</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcthermalconductivitymeasure.htm">IfcThermalConductivityMeasure</a>
</td><td>
Thermal conductivity of soil. Generally, within standards such as IEC 60364-5-52, table 52A-16, the resistivity of soil is required (measured in [SI] units of degK.m /W). This is the reciprocal of the conductivity value and needs to be calculated accordingly.
</td></tr>
<tr><td>CarrierStackNumber</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcinteger.htm">IfcInteger</a>
</td><td>
Number of carrier segments (tray, ladder etc.) that are vertically stacked (vertical is measured as the z-axis of the local coordinate system of the carrier segment).
</td></tr>
<tr><td>MountingMethod</td><td>
<span class="self-ref">P_ENUMERATEDVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclabel.htm">IfcLabel</a>
/
 <a href="../../ifcelectricaldomain/pset/penum_mountingmethodenum.htm">PEnum_MountingMethodEnum</a></td><td>
The method of mounting cable segment occurrences on a cable carrier occurrence from which the method required can be selected. This is for the purpose of carrying out 'worst case' cable sizing calculations and may be a conceptual requirement rather than a statement of the physical occurrences of cable and carrier segments.
</td></tr>
<tr><td>IsHorizontalCable</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcboolean.htm">IfcBoolean</a>
</td><td>
Indication of whether the cable occurrences are mounted horizontally (= TRUE) or vertically (= FALSE).
</td></tr>
<tr><td>IsMountedFlatCable</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcboolean.htm">IfcBoolean</a>
</td><td>
Indication of whether the cable occurrences are mounted flat (= TRUE) or in a trefoil pattern (= FALSE).
</td></tr>
<tr><td>CurrentCarryingCapasity</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
Maximum value of electric current which can be carried continuously by a conductor, a device or an apparatus, under specified conditions without its steady-state temperature exceeding a  specified value. Based on IEC60826-11-13. NOTE: The temperature specified value is maximum Design Ambient Temperature.
</td></tr>
<tr><td>MaximumCableLength</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifclengthmeasure.htm">IfcLengthMeasure</a>
</td><td>
Maximum cable length based on voltagedrop. NOTE: This value may also be specified as a constraint within an IFC model if required but is included within the property set at this stage pending implementation of the required capabilities within software applications.
</td></tr>
<tr><td>PowerLoss</td><td>
<span class="self-ref">P_SINGLEVALUE</span>
/
<a href="../../ifcmeasureresource/lexical/ifcelectriccurrentmeasure.htm">IfcElectricCurrentMeasure</a>
</td><td>
Total loss of power across this cable.
</td></tr>
</table>
<p></p>
<p><a href="http://jira.buildingsmart.org/issues/?jql=project%20%3D%20IFR%20AND%20text%20~%20%22pset_cablesegmentoccurrence%22" target="_blank" ><img src="../../../img/external.png" style="border: 0px" title="Report issue" alt="Report issue"/>&nbsp; Report an issue</a></p>
<p><a href="../../../link/pset_cablesegmentoccurrence.htm" target="_top" ><img src="../../../img/permlink.png" style="border: 0px" title="Link to this page" alt="Link to this page"/>&nbsp; Link to this page</a></p>
<p>By Reinhard Wimmer</p>
  </body>
</html>
